% 07 - VALIDATION
% ==============================================================
\sectionintro{08 · Essais TwinCAT}{Relevé de validation fonctionnelle}{Les résultats ci-dessous reprennent les essais TwinCAT déjà consignés ; la synchronisation actuelle repose sur une revue statique des sources.}

\begin{center}
  \begin{minipage}[t]{.31\linewidth}\metric{0}{erreur consignée au Rebuild}\end{minipage}\hfill
  \begin{minipage}[t]{.31\linewidth}\metric{11}{essais consignés}\end{minipage}\hfill
  \begin{minipage}[t]{.31\linewidth}\metric{3}{cas limites documentés}\end{minipage}
\end{center}

\vspace{2mm}
\begin{tabularx}{\linewidth}{@{}L{43mm}Y L{25mm}@{}}
  \toprule
  \textbf{Essai} & \textbf{Résultat consigné} & \textbf{Statut}\\
  \midrule
  Détection du point zéro & \texttt{INIT → nBac = 1 → AUTO} & \ok\\
  Front du capteur laser & une seule incrémentation pour \texttt{FALSE → TRUE → FALSE} & \ok\\
  Consigne atteinte & passage de \texttt{COMPTAGE} à \texttt{BAC\_PLEIN} & \ok\\
  Quatre cycles du vérin & alternance sortie / rentrée sans défaut intempestif, puis \texttt{BAC\_SUIVANT} & \ok\\
  Retour 8 vers 1 & bouclage logique correct & \ok\\
  Bac suivant déjà plein & maintien dans \texttt{ATTENTE\_BAC} & \ok\\
  Réinitialisation individuelle & seul le compteur visé passe à zéro & \ok\\
  Appui maintenu 10 s & remise à zéro des huit compteurs & \ok\\
  \texttt{nPieceBac = 0} & passage en \texttt{DEFAUT}, commandes neutralisées & \ok\\
  \texttt{tVerin = T\#0MS} & passage en \texttt{DEFAUT}, commandes neutralisées & \ok\\
  Acquittement après correction & appui 10 s, retour \texttt{INIT}, puis \texttt{AUTO} au zéro & \ok\\
  \bottomrule
\end{tabularx}

\begin{notebox}[colback=ekinfo,colframe=blue!25]{Portée de la présente mise à jour}
  Les comportements attendus du tableau ont été recoupés avec \texttt{POUs/FB\_Carrousel.TcPOU}. La compilation LaTeX du rapport est rejouée, mais le runtime TwinCAT et le Rebuild PLC ne le sont pas dans cette synchronisation documentaire.
\end{notebox}

\newpage

% ==============================================================
